// TRA6342.glm
// Einspeiseleistung
//*********************************************

        module tape;

        module powerflow
        {
            solver_method NR;
            default_maximum_voltage_error 10e-6;
            NR_iteration_limit 500;
            NR_superLU_procs 16;
            nominal_frequency 50;
        };

        clock
        {
            timezone "UTC0UTC";
            starttime "2017-05-04 10:00:00 UTC";
            stoptime "2017-05-04 15:12:00 UTC";
        };

        class player
        {
            complex value;
        };

        object voltdump
        {
            filename "output_data/TRA6342_voltdump.csv";
            mode polar;
            runtime "2017-05-04 10:00:00 UTC";
        };

        object transformer_configuration
        {
            // TRA6342
            name "_400kVA16000$400V838e-5+478e-4jΩ";
            connect_type WYE_WYE;
            install_type PADMOUNT;
            power_rating 400.0;
            primary_voltage 16000.0;
            secondary_voltage 400.0;
            resistance 0.008379000000000001;
            reactance 0.047780879640625;
        };

        object line_configuration
        {
            // 4x10
            name "nis_el_cable_art_ART1338_configuration";
            z11 1.8064+0.105j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 1.8064+0.105j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 1.8064+0.105j Ohm/km;
        };

        object line_configuration
        {
            // 4x25
            name "nis_el_cable_art_ART1339_configuration";
            z11 0.7269+0.094j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.7269+0.094j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.7269+0.094j Ohm/km;
        };

        object line_configuration
        {
            // 3x25/25
            name "nis_el_cable_art_ART1345_configuration";
            z11 0.7277+0.075j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.7277+0.075j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.7277+0.075j Ohm/km;
        };

        object line_configuration
        {
            // 3x95/95
            name "nis_el_cable_art_ART1347_configuration";
            z11 0.1945+0.07j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.1945+0.07j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.1945+0.07j Ohm/km;
        };

        object line_configuration
        {
            // 3x50/50
            name "nis_el_cable_art_ART1346_configuration";
            z11 0.3881+0.073j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.3881+0.073j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.3881+0.073j Ohm/km;
        };

        object line_configuration
        {
            // 4x95
            name "nis_el_cable_art_ART1341_configuration";
            z11 0.1945+0.086j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.1945+0.086j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.1945+0.086j Ohm/km;
        };

        object line_configuration
        {
            // 3x150/150
            name "nis_el_cable_art_ART1382_configuration";
            z11 0.1262+0.07j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.1262+0.07j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.1262+0.07j Ohm/km;
        };

        object line_configuration
        {
            // 4x50
            name "nis_el_cable_art_ART1340_configuration";
            z11 0.3872+0.09j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.3872+0.09j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.3872+0.09j Ohm/km;
        };

        object line_configuration
        {
            // 3x240Alse/150
            name "nis_el_cable_art_ART901_configuration";
            z11 0.1266+0.071j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.1266+0.071j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.1266+0.071j Ohm/km;
        };

        object line_configuration
        {
            // 3x150/95
            name "nis_el_cable_art_ART1348_configuration";
            z11 0.1262+0.072j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.1262+0.072j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.1262+0.072j Ohm/km;
        };

        object line_configuration
        {
            // 3x(1x240/80)
            name "nis_el_one_cond_cable_art_ART261_configuration";
            z11 0.0778+0.093j Ohm/km;
            z12 0.0+0.0j Ohm/km;
            z13 0.0+0.0j Ohm/km;
            z21 0.0+0.0j Ohm/km;
            z22 0.0778+0.093j Ohm/km;
            z23 0.0+0.0j Ohm/km;
            z31 0.0+0.0j Ohm/km;
            z32 0.0+0.0j Ohm/km;
            z33 0.0778+0.093j Ohm/km;
        };

        object meter
        {
            name "PIN277413_topo";
            phases AN;
            bustype SWING;
            nominal_voltage 16000.0V;
            voltage_A 16000.0;
        };

        object meter
        {
            name "MUF50864_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222099_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31883_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31883_topo_load";
            parent "HAS31883_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31883.csv";
            };
        };

        object recorder
        {
            name "HAS31883_voltage_recorder";
            parent "HAS31883_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31883_topo_voltage.csv";
        };

        object meter
        {
            name "MUF222422_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51568_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278255_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51478_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50966_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278400_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32218_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32218_topo_load";
            parent "HAS32218_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32218.csv";
            };
        };

        object recorder
        {
            name "HAS32218_voltage_recorder";
            parent "HAS32218_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32218_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32260_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32260_topo_load";
            parent "HAS32260_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32260.csv";
            };
        };

        object recorder
        {
            name "HAS32260_voltage_recorder";
            parent "HAS32260_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32260_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31872_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31872_topo_load";
            parent "HAS31872_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31872.csv";
            };
        };

        object recorder
        {
            name "HAS31872_voltage_recorder";
            parent "HAS31872_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31872_topo_voltage.csv";
        };

        object meter
        {
            name "HAS33131_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS33131_topo_load";
            parent "HAS33131_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS33131.csv";
            };
        };

        object recorder
        {
            name "HAS33131_voltage_recorder";
            parent "HAS33131_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS33131_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31895_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31895_topo_load";
            parent "HAS31895_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31895.csv";
            };
        };

        object recorder
        {
            name "HAS31895_voltage_recorder";
            parent "HAS31895_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31895_topo_voltage.csv";
        };

        object meter
        {
            name "MUF122763_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51521_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31908_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31908_topo_load";
            parent "HAS31908_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31908.csv";
            };
        };

        object recorder
        {
            name "HAS31908_voltage_recorder";
            parent "HAS31908_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31908_topo_voltage.csv";
        };

        object meter
        {
            name "MUF222411_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51545_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50977_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278589_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32247_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32247_topo_load";
            parent "HAS32247_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32247.csv";
            };
        };

        object recorder
        {
            name "HAS32247_voltage_recorder";
            parent "HAS32247_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32247_topo_voltage.csv";
        };

        object meter
        {
            name "ABG244526_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244538_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51003_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51014_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50871_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31938_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31938_topo_load";
            parent "HAS31938_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31938.csv";
            };
        };

        object recorder
        {
            name "HAS31938_voltage_recorder";
            parent "HAS31938_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31938_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51687_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50705_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51563_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51473_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "SAM22280_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32248_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32248_topo_load";
            parent "HAS32248_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32248.csv";
            };
        };

        object recorder
        {
            name "HAS32248_voltage_recorder";
            parent "HAS32248_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32248_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31903_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31903_topo_load";
            parent "HAS31903_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31903.csv";
            };
        };

        object recorder
        {
            name "HAS31903_voltage_recorder";
            parent "HAS31903_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31903_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51676_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32259_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32259_topo_load";
            parent "HAS32259_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32259.csv";
            };
        };

        object recorder
        {
            name "HAS32259_voltage_recorder";
            parent "HAS32259_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32259_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50793_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF202540_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN469142_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31932_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31932_topo_load";
            parent "HAS31932_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31932.csv";
            };
        };

        object recorder
        {
            name "HAS31932_voltage_recorder";
            parent "HAS31932_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31932_topo_voltage.csv";
        };

        object meter
        {
            name "HAS117007_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS117007_topo_load";
            parent "HAS117007_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31884.csv";
            };
        };

        object recorder
        {
            name "HAS31884_voltage_recorder";
            parent "HAS117007_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS117007_topo_voltage.csv";
        };

        object meter
        {
            name "MUF222101_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278406_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50711_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF202796_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF201758_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF170503_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51539_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31878_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31878_topo_load";
            parent "HAS31878_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31878.csv";
            };
        };

        object recorder
        {
            name "HAS31878_voltage_recorder";
            parent "HAS31878_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31878_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469188_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155172_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG154999_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244521_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51480_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN277410_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51682_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31873_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31873_topo_load";
            parent "HAS31873_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31873.csv";
            };
        };

        object recorder
        {
            name "HAS31873_voltage_recorder";
            parent "HAS31873_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31873_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469082_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF132395_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51546_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50967_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32219_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32219_topo_load";
            parent "HAS32219_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32219.csv";
            };
        };

        object recorder
        {
            name "HAS32219_voltage_recorder";
            parent "HAS32219_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32219_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51522_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31896_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31896_topo_load";
            parent "HAS31896_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31896.csv";
            };
        };

        object recorder
        {
            name "HAS31896_voltage_recorder";
            parent "HAS31896_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31896_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51569_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50889_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32207_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32207_topo_load";
            parent "HAS32207_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32207.csv";
            };
        };

        object recorder
        {
            name "HAS32207_voltage_recorder";
            parent "HAS32207_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32207_topo_voltage.csv";
        };

        object meter
        {
            name "MUF122764_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50865_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32261_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32261_topo_load";
            parent "HAS32261_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32261.csv";
            };
        };

        object recorder
        {
            name "HAS32261_voltage_recorder";
            parent "HAS32261_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32261_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51086_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222412_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50978_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32171_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32171_topo_load";
            parent "HAS32171_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32171.csv";
            };
        };

        object recorder
        {
            name "HAS32171_voltage_recorder";
            parent "HAS32171_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32171_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51479_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN469172_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51688_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278399_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32249_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32249_topo_load";
            parent "HAS32249_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32249.csv";
            };
        };

        object recorder
        {
            name "HAS32249_voltage_recorder";
            parent "HAS32249_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32249_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51564_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51092_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF172954_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51474_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222430_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN277416_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51541_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51540_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS71603_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS71603_topo_load";
            parent "HAS71603_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS71603.csv";
            };
        };

        object recorder
        {
            name "HAS71603_voltage_recorder";
            parent "HAS71603_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS71603_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50872_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51004_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31904_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31904_topo_load";
            parent "HAS31904_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31904.csv";
            };
        };

        object recorder
        {
            name "HAS31904_voltage_recorder";
            parent "HAS31904_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31904_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50706_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF178144_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244516_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51575_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN277380_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51677_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50794_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32255_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32255_topo_load";
            parent "HAS32255_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32255.csv";
            };
        };

        object recorder
        {
            name "HAS32255_voltage_recorder";
            parent "HAS32255_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32255_topo_voltage.csv";
        };

        object meter
        {
            name "MUF201759_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31879_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31879_topo_load";
            parent "HAS31879_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31879.csv";
            };
        };

        object recorder
        {
            name "HAS31879_voltage_recorder";
            parent "HAS31879_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31879_topo_voltage.csv";
        };

        object meter
        {
            name "ABG155084_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50980_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155072_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31933_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31933_topo_load";
            parent "HAS31933_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31933.csv";
            };
        };

        object recorder
        {
            name "HAS31933_voltage_recorder";
            parent "HAS31933_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31933_topo_voltage.csv";
        };

        object meter
        {
            name "ABG154608_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32345_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32345_topo_load";
            parent "HAS32345_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32345.csv";
            };
        };

        object recorder
        {
            name "HAS32345_voltage_recorder";
            parent "HAS32345_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32345_topo_voltage.csv";
        };

        object meter
        {
            name "ABG186865_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51683_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG186876_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31922_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31922_topo_load";
            parent "HAS31922_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31922.csv";
            };
        };

        object recorder
        {
            name "HAS31922_voltage_recorder";
            parent "HAS31922_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31922_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32220_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32220_topo_load";
            parent "HAS32220_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32220.csv";
            };
        };

        object recorder
        {
            name "HAS32220_voltage_recorder";
            parent "HAS32220_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32220_topo_voltage.csv";
        };

        object meter
        {
            name "PIN277423_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF188008_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS103086_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS103086_topo_load";
            parent "HAS103086_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS103086.csv";
            };
        };

        object recorder
        {
            name "HAS103086_voltage_recorder";
            parent "HAS103086_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS103086_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50890_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32243_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32243_topo_load";
            parent "HAS32243_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32243.csv";
            };
        };

        object recorder
        {
            name "HAS32243_voltage_recorder";
            parent "HAS32243_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32243_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31885_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31885_topo_load";
            parent "HAS31885_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31885.csv";
            };
        };

        object recorder
        {
            name "HAS31885_voltage_recorder";
            parent "HAS31885_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31885_topo_voltage.csv";
        };

        object meter
        {
            name "HAS117014_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS117014_topo_load";
            parent "HAS117014_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS117014.csv";
            };
        };

        object recorder
        {
            name "HAS117014_voltage_recorder";
            parent "HAS117014_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS117014_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31897_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31897_topo_load";
            parent "HAS31897_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31897.csv";
            };
        };

        object recorder
        {
            name "HAS31897_voltage_recorder";
            parent "HAS31897_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31897_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32262_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32262_topo_load";
            parent "HAS32262_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32262.csv";
            };
        };

        object recorder
        {
            name "HAS32262_voltage_recorder";
            parent "HAS32262_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32262_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31874_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31874_topo_load";
            parent "HAS31874_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31874.csv";
            };
        };

        object recorder
        {
            name "HAS31874_voltage_recorder";
            parent "HAS31874_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31874_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32340_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32340_topo_load";
            parent "HAS32340_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32340.csv";
            };
        };

        object recorder
        {
            name "HAS32340_voltage_recorder";
            parent "HAS32340_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32340_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469095_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50968_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244497_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51690_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS100290_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS100290_topo_load";
            parent "HAS100290_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS100290.csv";
            };
        };

        object recorder
        {
            name "HAS100290_voltage_recorder";
            parent "HAS100290_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS100290_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51087_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50979_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32172_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32172_topo_load";
            parent "HAS32172_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32172.csv";
            };
        };

        object recorder
        {
            name "HAS32172_voltage_recorder";
            parent "HAS32172_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32172_topo_voltage.csv";
        };

        object meter
        {
            name "ABG186871_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS77997_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS77997_topo_load";
            parent "HAS77997_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS77997.csv";
            };
        };

        object recorder
        {
            name "HAS77997_voltage_recorder";
            parent "HAS77997_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS77997_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32250_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32250_topo_load";
            parent "HAS32250_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32250.csv";
            };
        };

        object recorder
        {
            name "HAS32250_voltage_recorder";
            parent "HAS32250_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32250_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50866_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF201754_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51542_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244505_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51005_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31905_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31905_topo_load";
            parent "HAS31905_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31905.csv";
            };
        };

        object recorder
        {
            name "HAS31905_voltage_recorder";
            parent "HAS31905_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31905_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51678_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN469114_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51093_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51565_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50873_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155067_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN469138_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50795_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31880_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31880_topo_load";
            parent "HAS31880_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31880.csv";
            };
        };

        object recorder
        {
            name "HAS31880_voltage_recorder";
            parent "HAS31880_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31880_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51689_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN277392_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32226_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32226_topo_load";
            parent "HAS32226_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32226.csv";
            };
        };

        object recorder
        {
            name "HAS32226_voltage_recorder";
            parent "HAS32226_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32226_topo_voltage.csv";
        };

        object meter
        {
            name "PIN278264_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32221_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32221_topo_load";
            parent "HAS32221_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32221.csv";
            };
        };

        object recorder
        {
            name "HAS32221_voltage_recorder";
            parent "HAS32221_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32221_topo_voltage.csv";
        };

        object meter
        {
            name "HAS99821_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS99821_topo_load";
            parent "HAS99821_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS99821.csv";
            };
        };

        object recorder
        {
            name "HAS99821_voltage_recorder";
            parent "HAS99821_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS99821_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469167_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32244_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32244_topo_load";
            parent "HAS32244_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32244.csv";
            };
        };

        object recorder
        {
            name "HAS32244_voltage_recorder";
            parent "HAS32244_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32244_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31778_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31778_topo_load";
            parent "HAS31778_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31778.csv";
            };
        };

        object recorder
        {
            name "HAS31778_voltage_recorder";
            parent "HAS31778_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31778_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51482_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF188009_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51011_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31923_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31923_topo_load";
            parent "HAS31923_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31923.csv";
            };
        };

        object recorder
        {
            name "HAS31923_voltage_recorder";
            parent "HAS31923_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31923_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51124_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244523_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31934_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31934_topo_load";
            parent "HAS31934_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31934.csv";
            };
        };

        object recorder
        {
            name "HAS31934_voltage_recorder";
            parent "HAS31934_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31934_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31900_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31900_topo_load";
            parent "HAS31900_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31900.csv";
            };
        };

        object recorder
        {
            name "HAS31900_voltage_recorder";
            parent "HAS31900_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31900_topo_voltage.csv";
        };

        object meter
        {
            name "MUF120648_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32256_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32256_topo_load";
            parent "HAS32256_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32256.csv";
            };
        };

        object recorder
        {
            name "HAS32256_voltage_recorder";
            parent "HAS32256_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32256_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32251_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32251_topo_load";
            parent "HAS32251_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32251.csv";
            };
        };

        object recorder
        {
            name "HAS32251_voltage_recorder";
            parent "HAS32251_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32251_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50969_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32263_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32263_topo_load";
            parent "HAS32263_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32263.csv";
            };
        };

        object recorder
        {
            name "HAS32263_voltage_recorder";
            parent "HAS32263_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32263_topo_voltage.csv";
        };

        object meter
        {
            name "MUF201755_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG154615_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278414_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF223732_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278581_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31898_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31898_topo_load";
            parent "HAS31898_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31898.csv";
            };
        };

        object recorder
        {
            name "HAS31898_voltage_recorder";
            parent "HAS31898_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31898_topo_voltage.csv";
        };

        object meter
        {
            name "MUF122766_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32173_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32173_topo_load";
            parent "HAS32173_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32173.csv";
            };
        };

        object recorder
        {
            name "HAS32173_voltage_recorder";
            parent "HAS32173_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32173_topo_voltage.csv";
        };

        object meter
        {
            name "MUF222426_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31875_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31875_topo_load";
            parent "HAS31875_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31875.csv";
            };
        };

        object recorder
        {
            name "HAS31875_voltage_recorder";
            parent "HAS31875_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31875_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50867_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278605_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31886_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31886_topo_load";
            parent "HAS31886_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31886.csv";
            };
        };

        object recorder
        {
            name "HAS31886_voltage_recorder";
            parent "HAS31886_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31886_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51088_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32341_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32341_topo_load";
            parent "HAS32341_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32341.csv";
            };
        };

        object recorder
        {
            name "HAS32341_voltage_recorder";
            parent "HAS32341_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32341_topo_voltage.csv";
        };

        object meter
        {
            name "PIN278288_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51094_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222420_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51476_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278253_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51679_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50862_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31881_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31881_topo_load";
            parent "HAS31881_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31881.csv";
            };
        };

        object recorder
        {
            name "HAS31881_voltage_recorder";
            parent "HAS31881_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31881_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51543_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155169_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG244506_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32239_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32239_topo_load";
            parent "HAS32239_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32239.csv";
            };
        };

        object recorder
        {
            name "HAS32239_voltage_recorder";
            parent "HAS32239_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32239_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51566_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31780_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31780_topo_load";
            parent "HAS31780_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31780.csv";
            };
        };

        object recorder
        {
            name "HAS31780_voltage_recorder";
            parent "HAS31780_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31780_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31906_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31906_topo_load";
            parent "HAS31906_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31906.csv";
            };
        };

        object recorder
        {
            name "HAS31906_voltage_recorder";
            parent "HAS31906_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31906_topo_voltage.csv";
        };

        object meter
        {
            name "ABG244493_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31982_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31982_topo_load";
            parent "HAS31982_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31982.csv";
            };
        };

        object recorder
        {
            name "HAS31982_voltage_recorder";
            parent "HAS31982_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31982_topo_voltage.csv";
        };

        object meter
        {
            name "MUF172313_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31779_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31779_topo_load";
            parent "HAS31779_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31779.csv";
            };
        };

        object recorder
        {
            name "HAS31779_voltage_recorder";
            parent "HAS31779_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31779_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32245_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32245_topo_load";
            parent "HAS32245_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32245.csv";
            };
        };

        object recorder
        {
            name "HAS32245_voltage_recorder";
            parent "HAS32245_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32245_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51012_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32257_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32257_topo_load";
            parent "HAS32257_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32257.csv";
            };
        };

        object recorder
        {
            name "HAS32257_voltage_recorder";
            parent "HAS32257_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32257_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31935_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31935_topo_load";
            parent "HAS31935_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31935.csv";
            };
        };

        object recorder
        {
            name "HAS31935_voltage_recorder";
            parent "HAS31935_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31935_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32222_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32222_topo_load";
            parent "HAS32222_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32222.csv";
            };
        };

        object recorder
        {
            name "HAS32222_voltage_recorder";
            parent "HAS32222_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32222_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51561_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS99822_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS99822_topo_load";
            parent "HAS99822_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS99822.csv";
            };
        };

        object recorder
        {
            name "HAS99822_voltage_recorder";
            parent "HAS99822_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS99822_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51125_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155074_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51519_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31901_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31901_topo_load";
            parent "HAS31901_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31901.csv";
            };
        };

        object recorder
        {
            name "HAS31901_voltage_recorder";
            parent "HAS31901_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31901_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32264_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32264_topo_load";
            parent "HAS32264_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32264.csv";
            };
        };

        object recorder
        {
            name "HAS32264_voltage_recorder";
            parent "HAS32264_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32264_topo_voltage.csv";
        };

        object meter
        {
            name "MUF52820_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF131885_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51459_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155170_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32240_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32240_topo_load";
            parent "HAS32240_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32240.csv";
            };
        };

        object recorder
        {
            name "HAS32240_voltage_recorder";
            parent "HAS32240_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32240_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31876_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31876_topo_load";
            parent "HAS31876_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31876.csv";
            };
        };

        object recorder
        {
            name "HAS31876_voltage_recorder";
            parent "HAS31876_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31876_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50868_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG154616_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF201756_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51781_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51089_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222427_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278492_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32342_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32342_topo_load";
            parent "HAS32342_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32342.csv";
            };
        };

        object recorder
        {
            name "HAS32342_voltage_recorder";
            parent "HAS32342_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32342_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32252_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32252_topo_load";
            parent "HAS32252_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32252.csv";
            };
        };

        object recorder
        {
            name "HAS32252_voltage_recorder";
            parent "HAS32252_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32252_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51680_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31899_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31899_topo_load";
            parent "HAS31899_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31899.csv";
            };
        };

        object recorder
        {
            name "HAS31899_voltage_recorder";
            parent "HAS31899_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31899_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469170_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51007_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51544_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50863_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31983_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31983_topo_load";
            parent "HAS31983_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31983.csv";
            };
        };

        object recorder
        {
            name "HAS31983_voltage_recorder";
            parent "HAS31983_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31983_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31894_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31894_topo_load";
            parent "HAS31894_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31894.csv";
            };
        };

        object recorder
        {
            name "HAS31894_voltage_recorder";
            parent "HAS31894_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31894_topo_voltage.csv";
        };

        object meter
        {
            name "HAS74755_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS74755_topo_load";
            parent "HAS74755_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS74755.csv";
            };
        };

        object recorder
        {
            name "HAS74755_voltage_recorder";
            parent "HAS74755_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS74755_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31907_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31907_topo_load";
            parent "HAS31907_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31907.csv";
            };
        };

        object recorder
        {
            name "HAS31907_voltage_recorder";
            parent "HAS31907_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31907_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51567_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222421_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF188000_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS116992_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS116992_topo_load";
            parent "HAS116992_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32242.csv";
            };
        };

        object recorder
        {
            name "HAS32242_voltage_recorder";
            parent "HAS116992_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS116992_topo_voltage.csv";
        };

        object meter
        {
            name "ABG244494_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF172946_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50709_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31936_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31936_topo_load";
            parent "HAS31936_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31936.csv";
            };
        };

        object recorder
        {
            name "HAS31936_voltage_recorder";
            parent "HAS31936_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31936_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51090_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51562_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51484_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32246_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32246_topo_load";
            parent "HAS32246_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32246.csv";
            };
        };

        object recorder
        {
            name "HAS32246_voltage_recorder";
            parent "HAS32246_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32246_topo_voltage.csv";
        };

        object meter
        {
            name "ABG244537_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51013_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50870_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS114553_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS114553_topo_load";
            parent "HAS114553_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS114553.csv";
            };
        };

        object recorder
        {
            name "HAS114553_voltage_recorder";
            parent "HAS114553_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS114553_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31937_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31937_topo_load";
            parent "HAS31937_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31937.csv";
            };
        };

        object recorder
        {
            name "HAS31937_voltage_recorder";
            parent "HAS31937_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31937_topo_voltage.csv";
        };

        object meter
        {
            name "HAS31902_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31902_topo_load";
            parent "HAS31902_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31902.csv";
            };
        };

        object recorder
        {
            name "HAS31902_voltage_recorder";
            parent "HAS31902_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31902_topo_voltage.csv";
        };

        object meter
        {
            name "PIN277414_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32258_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32258_topo_load";
            parent "HAS32258_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32258.csv";
            };
        };

        object recorder
        {
            name "HAS32258_voltage_recorder";
            parent "HAS32258_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32258_topo_voltage.csv";
        };

        object meter
        {
            name "ABG154598_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS93523_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS93523_topo_load";
            parent "HAS93523_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS93523.csv";
            };
        };

        object recorder
        {
            name "HAS93523_voltage_recorder";
            parent "HAS93523_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS93523_topo_voltage.csv";
        };

        object meter
        {
            name "MUF172314_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32223_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32223_topo_load";
            parent "HAS32223_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32223.csv";
            };
        };

        object recorder
        {
            name "HAS32223_voltage_recorder";
            parent "HAS32223_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32223_topo_voltage.csv";
        };

        object meter
        {
            name "PIN345499_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS31877_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS31877_topo_load";
            parent "HAS31877_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS31877.csv";
            };
        };

        object recorder
        {
            name "HAS31877_voltage_recorder";
            parent "HAS31877_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS31877_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32343_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32343_topo_load";
            parent "HAS32343_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32343.csv";
            };
        };

        object recorder
        {
            name "HAS32343_voltage_recorder";
            parent "HAS32343_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32343_topo_voltage.csv";
        };

        object meter
        {
            name "PIN469187_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51681_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF213757_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF201757_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG154605_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222428_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF222100_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF50710_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS32241_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32241_topo_load";
            parent "HAS32241_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32241.csv";
            };
        };

        object recorder
        {
            name "HAS32241_voltage_recorder";
            parent "HAS32241_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32241_topo_voltage.csv";
        };

        object meter
        {
            name "HAS116998_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS116998_topo_load";
            parent "HAS116998_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS116998.csv";
            };
        };

        object recorder
        {
            name "HAS116998_voltage_recorder";
            parent "HAS116998_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS116998_topo_voltage.csv";
        };

        object meter
        {
            name "HAS32253_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS32253_topo_load";
            parent "HAS32253_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS32253.csv";
            };
        };

        object recorder
        {
            name "HAS32253_voltage_recorder";
            parent "HAS32253_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS32253_topo_voltage.csv";
        };

        object meter
        {
            name "MUF50869_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "HAS117006_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object load
        {
            name "HAS117006_topo_load";
            parent "HAS117006_topo";
            phases AN;
            nominal_voltage 400.0V;
            object player
            {
                property "constant_power_A";
                file "input_data/HAS117006.csv";
            };
        };

        object recorder
        {
            name "HAS117006_voltage_recorder";
            parent "HAS117006_topo";
            property voltage_A.real,voltage_A.imag;
            interval 5;
            file "output_data/HAS117006_topo_voltage.csv";
        };

        object meter
        {
            name "MUF51526_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "PIN278607_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "MUF51782_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object meter
        {
            name "ABG155017_topo";
            phases AN;
            bustype PQ;
            nominal_voltage 400.0V;
        };

        object transformer
        {
            name "TRA6342";
            phases AN;
            from "PIN277413_topo";
            to "PIN277414_topo";
            configuration "_400kVA16000$400V838e-5+478e-4jΩ";
        };

        object recorder
        {
            name "TRA6342_current_recorder";
            parent "TRA6342";
            property current_out_A.real,current_out_A.imag;
            interval 5;
            file "output_data/TRA6342_current.csv";
        };

        object recorder
        {
            name "TRA6342_power_recorder";
            parent "TRA6342";
            property power_out_A.real,power_out_A.imag;
            interval 5;
            file "output_data/TRA6342_power.csv";
        };

        object overhead_line
        {
            name "KLE128949";
            phases AN;
            from "MUF50795_topo";
            to "MUF50794_topo";
            length 12.13368936m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE128949_current_recorder";
            parent "KLE128949";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128949_current.csv";
        };

        object overhead_line
        {
            name "KLE447369";
            phases AN;
            from "HAS32253_topo";
            to "MUF172313_topo";
            length 12.40629571m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE447369_current_recorder";
            parent "KLE447369";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447369_current.csv";
        };

        object overhead_line
        {
            name "KLE132461";
            phases AN;
            from "MUF51566_topo";
            to "MUF51567_topo";
            length 30.27358115m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132461_current_recorder";
            parent "KLE132461";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132461_current.csv";
        };

        object overhead_line
        {
            name "KLE132743";
            phases AN;
            from "HAS32259_topo";
            to "MUF51678_topo";
            length 4.754832616m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132743_current_recorder";
            parent "KLE132743";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132743_current.csv";
        };

        object overhead_line
        {
            name "KLE129171";
            phases AN;
            from "MUF50862_topo";
            to "HAS31894_topo";
            length 7.500163332m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129171_current_recorder";
            parent "KLE129171";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129171_current.csv";
        };

        object overhead_line
        {
            name "KLE129181";
            phases AN;
            from "MUF50871_topo";
            to "MUF50968_topo";
            length 35.0757522m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129181_current_recorder";
            parent "KLE129181";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129181_current.csv";
        };

        object overhead_line
        {
            name "KLE235997";
            phases AN;
            from "MUF51522_topo";
            to "HAS32249_topo";
            length 21.23745913m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE235997_current_recorder";
            parent "KLE235997";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE235997_current.csv";
        };

        object overhead_line
        {
            name "KLE550705";
            phases AN;
            from "MUF202540_topo";
            to "HAS114553_topo";
            length 11.25569284m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE550705_current_recorder";
            parent "KLE550705";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE550705_current.csv";
        };

        object overhead_line
        {
            name "KLE344605";
            phases AN;
            from "MUF132395_topo";
            to "ABG154999_topo";
            length 40.0500302m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE344605_current_recorder";
            parent "KLE344605";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE344605_current.csv";
        };

        object overhead_line
        {
            name "KLE129178";
            phases AN;
            from "MUF50869_topo";
            to "MUF50868_topo";
            length 9.933157245m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129178_current_recorder";
            parent "KLE129178";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129178_current.csv";
        };

        object overhead_line
        {
            name "KLE615614";
            phases AN;
            from "HAS31779_topo";
            to "MUF222426_topo";
            length 9.226570245m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE615614_current_recorder";
            parent "KLE615614";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615614_current.csv";
        };

        object overhead_line
        {
            name "KLE132457";
            phases AN;
            from "MUF51544_topo";
            to "MUF51545_topo";
            length 6.568654352m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132457_current_recorder";
            parent "KLE132457";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132457_current.csv";
        };

        object fuse
        {
            name "TEI160908";
            phases AN;
            from "ABG155169_topo";
            to "PIN278605_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE615652";
            phases AN;
            from "MUF222422_topo";
            to "ABG244494_topo";
            length 22.88411409m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615652_current_recorder";
            parent "KLE615652";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615652_current.csv";
        };

        object overhead_line
        {
            name "KLE130011";
            phases AN;
            from "MUF51014_topo";
            to "MUF51012_topo";
            length 15.46113731m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130011_current_recorder";
            parent "KLE130011";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130011_current.csv";
        };

        object fuse
        {
            name "TEI160342";
            phases AN;
            from "PIN277423_topo";
            to "ABG154605_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132706";
            phases AN;
            from "HAS32223_topo";
            to "MUF51480_topo";
            length 20.00700653m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132706_current_recorder";
            parent "KLE132706";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132706_current.csv";
        };

        object overhead_line
        {
            name "KLE129103";
            phases AN;
            from "MUF50870_topo";
            to "HAS31902_topo";
            length 22.49720357m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129103_current_recorder";
            parent "KLE129103";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129103_current.csv";
        };

        object overhead_line
        {
            name "KLE132742";
            phases AN;
            from "HAS32260_topo";
            to "MUF51679_topo";
            length 14.48321414m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132742_current_recorder";
            parent "KLE132742";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132742_current.csv";
        };

        object overhead_line
        {
            name "KLE128831";
            phases AN;
            from "MUF222411_topo";
            to "HAS31875_topo";
            length 11.97383273m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128831_current_recorder";
            parent "KLE128831";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128831_current.csv";
        };

        object overhead_line
        {
            name "KLE474877";
            phases AN;
            from "MUF51683_topo";
            to "MUF178144_topo";
            length 28.46334952m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE474877_current_recorder";
            parent "KLE474877";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE474877_current.csv";
        };

        object switch
        {
            name "TEI160901";
            phases AN;
            from "PIN278589_topo";
            to "PIN278605_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE131856";
            phases AN;
            from "MUF51568_topo";
            to "HAS32247_topo";
            length 6.547957958m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131856_current_recorder";
            parent "KLE131856";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131856_current.csv";
        };

        object overhead_line
        {
            name "KLE132989";
            phases AN;
            from "PIN278414_topo";
            to "HAS32341_topo";
            length 20.03361061m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132989_current_recorder";
            parent "KLE132989";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132989_current.csv";
        };

        object overhead_line
        {
            name "KLE586554";
            phases AN;
            from "MUF213757_topo";
            to "PIN277416_topo";
            length 438.2011393m;
            configuration "nis_el_one_cond_cable_art_ART261_configuration";
        };

        object recorder
        {
            name "KLE586554_current_recorder";
            parent "KLE586554";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE586554_current.csv";
        };

        object overhead_line
        {
            name "KLE132712";
            phases AN;
            from "HAS32220_topo";
            to "MUF51476_topo";
            length 8.852477239m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132712_current_recorder";
            parent "KLE132712";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132712_current.csv";
        };

        object switch
        {
            name "TEI160736";
            phases AN;
            from "PIN278255_topo";
            to "PIN278264_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE311985";
            phases AN;
            from "MUF122766_topo";
            to "MUF51013_topo";
            length 14.89965321m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE311985_current_recorder";
            parent "KLE311985";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE311985_current.csv";
        };

        object overhead_line
        {
            name "KLE615668";
            phases AN;
            from "MUF222426_topo";
            to "PIN469142_topo";
            length 80.07626091m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615668_current_recorder";
            parent "KLE615668";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615668_current.csv";
        };

        object fuse
        {
            name "TEI252709";
            phases AN;
            from "PIN469095_topo";
            to "ABG244494_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132733";
            phases AN;
            from "MUF51561_topo";
            to "ABG155072_topo";
            length 9.111115451m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132733_current_recorder";
            parent "KLE132733";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132733_current.csv";
        };

        object overhead_line
        {
            name "KLE132798";
            phases AN;
            from "MUF188000_topo";
            to "MUF51676_topo";
            length 1.70101264m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE132798_current_recorder";
            parent "KLE132798";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132798_current.csv";
        };

        object fuse
        {
            name "TEI160815";
            phases AN;
            from "SAM22280_topo";
            to "PIN278414_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132797";
            phases AN;
            from "MUF131885_topo";
            to "MUF51575_topo";
            length 3.491931414m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132797_current_recorder";
            parent "KLE132797";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132797_current.csv";
        };

        object overhead_line
        {
            name "KLE618111";
            phases AN;
            from "MUF222101_topo";
            to "MUF222099_topo";
            length 4.187400646m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE618111_current_recorder";
            parent "KLE618111";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE618111_current.csv";
        };

        object overhead_line
        {
            name "KLE129699";
            phases AN;
            from "MUF50980_topo";
            to "MUF50979_topo";
            length 11.18258754m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE129699_current_recorder";
            parent "KLE129699";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129699_current.csv";
        };

        object overhead_line
        {
            name "KLE129047";
            phases AN;
            from "MUF50711_topo";
            to "HAS31879_topo";
            length 4.702112398m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129047_current_recorder";
            parent "KLE129047";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129047_current.csv";
        };

        object fuse
        {
            name "TEI160803";
            phases AN;
            from "PIN278400_topo";
            to "ABG155074_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE474878";
            phases AN;
            from "MUF178144_topo";
            to "HAS100290_topo";
            length 10.89157495m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE474878_current_recorder";
            parent "KLE474878";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE474878_current.csv";
        };

        object overhead_line
        {
            name "KLE129830";
            phases AN;
            from "MUF51004_topo";
            to "MUF51005_topo";
            length 36.94186304m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE129830_current_recorder";
            parent "KLE129830";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129830_current.csv";
        };

        object overhead_line
        {
            name "KLE129695";
            phases AN;
            from "HAS117014_topo";
            to "MUF51003_topo";
            length 41.83168816m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129695_current_recorder";
            parent "KLE129695";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129695_current.csv";
        };

        object overhead_line
        {
            name "KLE129694";
            phases AN;
            from "MUF51003_topo";
            to "MUF50977_topo";
            length 19.81200479m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129694_current_recorder";
            parent "KLE129694";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129694_current.csv";
        };

        object overhead_line
        {
            name "KLE236006";
            phases AN;
            from "MUF50977_topo";
            to "PIN277410_topo";
            length 35.24360933m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE236006_current_recorder";
            parent "KLE236006";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE236006_current.csv";
        };

        object overhead_line
        {
            name "KLE129187";
            phases AN;
            from "MUF50968_topo";
            to "MUF50969_topo";
            length 34.23770766m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129187_current_recorder";
            parent "KLE129187";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129187_current.csv";
        };

        object overhead_line
        {
            name "KLE130013";
            phases AN;
            from "MUF51011_topo";
            to "HAS31932_topo";
            length 16.05517126m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130013_current_recorder";
            parent "KLE130013";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130013_current.csv";
        };

        object overhead_line
        {
            name "KLE129698";
            phases AN;
            from "MUF50979_topo";
            to "MUF50890_topo";
            length 52.01072364m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE129698_current_recorder";
            parent "KLE129698";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129698_current.csv";
        };

        object overhead_line
        {
            name "KLE469440";
            phases AN;
            from "ABG155172_topo";
            to "HAS99822_topo";
            length 20.65121084m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE469440_current_recorder";
            parent "KLE469440";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE469440_current.csv";
        };

        object overhead_line
        {
            name "KLE132470";
            phases AN;
            from "MUF51476_topo";
            to "ABG155067_topo";
            length 49.36078245m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132470_current_recorder";
            parent "KLE132470";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132470_current.csv";
        };

        object fuse
        {
            name "TEI252722";
            phases AN;
            from "PIN469187_topo";
            to "ABG244516_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE548138";
            phases AN;
            from "MUF201755_topo";
            to "MUF51482_topo";
            length 1.000190482m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE548138_current_recorder";
            parent "KLE548138";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548138_current.csv";
        };

        object overhead_line
        {
            name "KLE447421";
            phases AN;
            from "MUF172314_topo";
            to "PIN278589_topo";
            length 70.72007652m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE447421_current_recorder";
            parent "KLE447421";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447421_current.csv";
        };

        object overhead_line
        {
            name "KLE130012";
            phases AN;
            from "MUF51011_topo";
            to "HAS31923_topo";
            length 7.351851125m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130012_current_recorder";
            parent "KLE130012";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130012_current.csv";
        };

        object overhead_line
        {
            name "KLE132008";
            phases AN;
            from "MUF51563_topo";
            to "MUF51562_topo";
            length 7.973898592m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132008_current_recorder";
            parent "KLE132008";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132008_current.csv";
        };

        object fuse
        {
            name "TEI252743";
            phases AN;
            from "PIN469167_topo";
            to "PIN469095_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132710";
            phases AN;
            from "HAS32221_topo";
            to "MUF51478_topo";
            length 7.651852152m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132710_current_recorder";
            parent "KLE132710";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132710_current.csv";
        };

        object fuse
        {
            name "TEI160339";
            phases AN;
            from "PIN277423_topo";
            to "PIN277416_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE343006";
            phases AN;
            from "MUF131885_topo";
            to "HAS77997_topo";
            length 25.23163977m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE343006_current_recorder";
            parent "KLE343006";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE343006_current.csv";
        };

        object overhead_line
        {
            name "KLE130163";
            phases AN;
            from "MUF51013_topo";
            to "MUF51014_topo";
            length 0.4001362268m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130163_current_recorder";
            parent "KLE130163";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130163_current.csv";
        };

        object overhead_line
        {
            name "KLE132071";
            phases AN;
            from "MUF51542_topo";
            to "MUF51541_topo";
            length 3.273243346m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132071_current_recorder";
            parent "KLE132071";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132071_current.csv";
        };

        object overhead_line
        {
            name "KLE132072";
            phases AN;
            from "MUF51542_topo";
            to "MUF51543_topo";
            length 27.40320347m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132072_current_recorder";
            parent "KLE132072";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132072_current.csv";
        };

        object overhead_line
        {
            name "KLE132745";
            phases AN;
            from "HAS32257_topo";
            to "MUF51676_topo";
            length 16.70654856m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132745_current_recorder";
            parent "KLE132745";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132745_current.csv";
        };

        object fuse
        {
            name "TEI252701";
            phases AN;
            from "PIN469095_topo";
            to "ABG244493_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129175";
            phases AN;
            from "MUF50864_topo";
            to "MUF50866_topo";
            length 6.158502768m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129175_current_recorder";
            parent "KLE129175";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129175_current.csv";
        };

        object overhead_line
        {
            name "KLE438015";
            phases AN;
            from "MUF51690_topo";
            to "MUF170503_topo";
            length 12.73578423m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE438015_current_recorder";
            parent "KLE438015";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE438015_current.csv";
        };

        object fuse
        {
            name "TEI160333";
            phases AN;
            from "ABG154598_topo";
            to "PIN277423_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129186";
            phases AN;
            from "MUF50966_topo";
            to "MUF50873_topo";
            length 6.979793478m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129186_current_recorder";
            parent "KLE129186";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129186_current.csv";
        };

        object overhead_line
        {
            name "KLE130094";
            phases AN;
            from "MUF51090_topo";
            to "MUF51087_topo";
            length 29.61785824m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130094_current_recorder";
            parent "KLE130094";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130094_current.csv";
        };

        object overhead_line
        {
            name "KLE132011";
            phases AN;
            from "MUF51545_topo";
            to "HAS116992_topo";
            length 15.22115155m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132011_current_recorder";
            parent "KLE132011";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132011_current.csv";
        };

        object overhead_line
        {
            name "KLE132769";
            phases AN;
            from "HAS32263_topo";
            to "MUF51681_topo";
            length 6.339031415m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132769_current_recorder";
            parent "KLE132769";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132769_current.csv";
        };

        object overhead_line
        {
            name "KLE129106";
            phases AN;
            from "HAS31900_topo";
            to "MUF50867_topo";
            length 26.4740191m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129106_current_recorder";
            parent "KLE129106";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129106_current.csv";
        };

        object overhead_line
        {
            name "KLE130093";
            phases AN;
            from "MUF51092_topo";
            to "MUF51093_topo";
            length 17.41012286m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130093_current_recorder";
            parent "KLE130093";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130093_current.csv";
        };

        object overhead_line
        {
            name "KLE130014";
            phases AN;
            from "HAS31922_topo";
            to "MUF122763_topo";
            length 25.90722255m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE130014_current_recorder";
            parent "KLE130014";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130014_current.csv";
        };

        object overhead_line
        {
            name "KLE615601";
            phases AN;
            from "HAS31885_topo";
            to "MUF222421_topo";
            length 8.022553035m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE615601_current_recorder";
            parent "KLE615601";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615601_current.csv";
        };

        object overhead_line
        {
            name "KLE615661";
            phases AN;
            from "PIN469082_topo";
            to "ABG244523_topo";
            length 354.1156459m;
            configuration "nis_el_cable_art_ART901_configuration";
        };

        object recorder
        {
            name "KLE615661_current_recorder";
            parent "KLE615661";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615661_current.csv";
        };

        object overhead_line
        {
            name "KLE129179";
            phases AN;
            from "MUF50870_topo";
            to "MUF50869_topo";
            length 26.27538909m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129179_current_recorder";
            parent "KLE129179";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129179_current.csv";
        };

        object overhead_line
        {
            name "KLE311859";
            phases AN;
            from "MUF122763_topo";
            to "MUF122764_topo";
            length 0.8238476801m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE311859_current_recorder";
            parent "KLE311859";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE311859_current.csv";
        };

        object fuse
        {
            name "TEI252736";
            phases AN;
            from "PIN469187_topo";
            to "ABG244506_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE506574";
            phases AN;
            from "ABG186871_topo";
            to "MUF188009_topo";
            length 2.040121136m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE506574_current_recorder";
            parent "KLE506574";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE506574_current.csv";
        };

        object overhead_line
        {
            name "KLE311854";
            phases AN;
            from "MUF122764_topo";
            to "MUF122766_topo";
            length 0.4473935628m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE311854_current_recorder";
            parent "KLE311854";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE311854_current.csv";
        };

        object overhead_line
        {
            name "KLE132003";
            phases AN;
            from "MUF51565_topo";
            to "MUF51566_topo";
            length 0.8072998204m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132003_current_recorder";
            parent "KLE132003";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132003_current.csv";
        };

        object overhead_line
        {
            name "KLE615671";
            phases AN;
            from "ABG154616_topo";
            to "ABG244521_topo";
            length 354.1156459m;
            configuration "nis_el_cable_art_ART1348_configuration";
        };

        object recorder
        {
            name "KLE615671_current_recorder";
            parent "KLE615671";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615671_current.csv";
        };

        object overhead_line
        {
            name "KLE129107";
            phases AN;
            from "MUF50865_topo";
            to "HAS31898_topo";
            length 29.01047414m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129107_current_recorder";
            parent "KLE129107";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129107_current.csv";
        };

        object overhead_line
        {
            name "KLE615597";
            phases AN;
            from "HAS117007_topo";
            to "MUF222412_topo";
            length 7.947841905m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE615597_current_recorder";
            parent "KLE615597";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615597_current.csv";
        };

        object overhead_line
        {
            name "KLE615615";
            phases AN;
            from "ABG244537_topo";
            to "HAS31780_topo";
            length 30.19260695m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615615_current_recorder";
            parent "KLE615615";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615615_current.csv";
        };

        object overhead_line
        {
            name "KLE132789";
            phases AN;
            from "HAS32255_topo";
            to "MUF222101_topo";
            length 13.54009448m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132789_current_recorder";
            parent "KLE132789";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132789_current.csv";
        };

        object overhead_line
        {
            name "KLE131697";
            phases AN;
            from "HAS32218_topo";
            to "MUF51473_topo";
            length 14.8029279m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131697_current_recorder";
            parent "KLE131697";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131697_current.csv";
        };

        object overhead_line
        {
            name "KLE130164";
            phases AN;
            from "MUF51086_topo";
            to "MUF51013_topo";
            length 73.97911222m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130164_current_recorder";
            parent "KLE130164";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130164_current.csv";
        };

        object overhead_line
        {
            name "KLE131866";
            phases AN;
            from "MUF51540_topo";
            to "MUF188008_topo";
            length 63.33207396m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE131866_current_recorder";
            parent "KLE131866";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131866_current.csv";
        };

        object overhead_line
        {
            name "KLE131862";
            phases AN;
            from "MUF51474_topo";
            to "MUF51459_topo";
            length 22.12838223m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE131862_current_recorder";
            parent "KLE131862";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131862_current.csv";
        };

        object overhead_line
        {
            name "KLE132802";
            phases AN;
            from "MUF51679_topo";
            to "MUF51680_topo";
            length 9.266298344m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132802_current_recorder";
            parent "KLE132802";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132802_current.csv";
        };

        object overhead_line
        {
            name "KLE129189";
            phases AN;
            from "MUF50710_topo";
            to "MUF50711_topo";
            length 19.12684891m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129189_current_recorder";
            parent "KLE129189";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129189_current.csv";
        };

        object overhead_line
        {
            name "KLE130092";
            phases AN;
            from "MUF51093_topo";
            to "MUF51094_topo";
            length 5.530111501m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130092_current_recorder";
            parent "KLE130092";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130092_current.csv";
        };

        object overhead_line
        {
            name "KLE128867";
            phases AN;
            from "MUF52820_topo";
            to "MUF50793_topo";
            length 26.33440104m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128867_current_recorder";
            parent "KLE128867";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128867_current.csv";
        };

        object overhead_line
        {
            name "KLE438014";
            phases AN;
            from "MUF170503_topo";
            to "HAS93523_topo";
            length 13.12699542m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE438014_current_recorder";
            parent "KLE438014";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE438014_current.csv";
        };

        object overhead_line
        {
            name "KLE129392";
            phases AN;
            from "MUF213757_topo";
            to "MUF50709_topo";
            length 68.53424148m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE129392_current_recorder";
            parent "KLE129392";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129392_current.csv";
        };

        object overhead_line
        {
            name "KLE132999";
            phases AN;
            from "MUF170503_topo";
            to "MUF51781_topo";
            length 12.7663273m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE132999_current_recorder";
            parent "KLE132999";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132999_current.csv";
        };

        object overhead_line
        {
            name "KLE129101";
            phases AN;
            from "MUF50872_topo";
            to "HAS31904_topo";
            length 12.21826745m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129101_current_recorder";
            parent "KLE129101";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129101_current.csv";
        };

        object fuse
        {
            name "TEI252700";
            phases AN;
            from "PIN277423_topo";
            to "PIN469082_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object switch
        {
            name "TEI160811";
            phases AN;
            from "SAM22280_topo";
            to "PIN278406_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE129829";
            phases AN;
            from "HAS31982_topo";
            to "MUF51004_topo";
            length 63.27757596m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE129829_current_recorder";
            parent "KLE129829";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129829_current.csv";
        };

        object overhead_line
        {
            name "KLE618109";
            phases AN;
            from "MUF222100_topo";
            to "HAS32256_topo";
            length 12.01230799m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE618109_current_recorder";
            parent "KLE618109";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE618109_current.csv";
        };

        object overhead_line
        {
            name "KLE128803";
            phases AN;
            from "MUF50862_topo";
            to "MUF222430_topo";
            length 82.09549235m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE128803_current_recorder";
            parent "KLE128803";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128803_current.csv";
        };

        object overhead_line
        {
            name "KLE132997";
            phases AN;
            from "MUF51781_topo";
            to "ABG155084_topo";
            length 33.4042608m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE132997_current_recorder";
            parent "KLE132997";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132997_current.csv";
        };

        object overhead_line
        {
            name "KLE129095";
            phases AN;
            from "MUF50968_topo";
            to "MUF50873_topo";
            length 18.69780252m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129095_current_recorder";
            parent "KLE129095";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129095_current.csv";
        };

        object overhead_line
        {
            name "KLE550704";
            phases AN;
            from "MUF51687_topo";
            to "MUF202540_topo";
            length 4.135883005m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE550704_current_recorder";
            parent "KLE550704";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE550704_current.csv";
        };

        object overhead_line
        {
            name "KLE128836";
            phases AN;
            from "HAS31881_topo";
            to "MUF50794_topo";
            length 24.09753079m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE128836_current_recorder";
            parent "KLE128836";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128836_current.csv";
        };

        object switch
        {
            name "TEI160808";
            phases AN;
            from "PIN278399_topo";
            to "PIN278400_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE615599";
            phases AN;
            from "HAS31886_topo";
            to "MUF222427_topo";
            length 10.54034537m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE615599_current_recorder";
            parent "KLE615599";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615599_current.csv";
        };

        object overhead_line
        {
            name "KLE129630";
            phases AN;
            from "HAS31935_topo";
            to "MUF51089_topo";
            length 20.04687678m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129630_current_recorder";
            parent "KLE129630";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129630_current.csv";
        };

        object overhead_line
        {
            name "KLE130016";
            phases AN;
            from "MUF51522_topo";
            to "HAS32250_topo";
            length 12.0004905m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130016_current_recorder";
            parent "KLE130016";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130016_current.csv";
        };

        object overhead_line
        {
            name "KLE131860";
            phases AN;
            from "MUF51569_topo";
            to "MUF51459_topo";
            length 38.30583619m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE131860_current_recorder";
            parent "KLE131860";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131860_current.csv";
        };

        object overhead_line
        {
            name "KLE129172";
            phases AN;
            from "MUF50862_topo";
            to "MUF50863_topo";
            length 8.273327364m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129172_current_recorder";
            parent "KLE129172";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129172_current.csv";
        };

        object overhead_line
        {
            name "KLE132073";
            phases AN;
            from "MUF51543_topo";
            to "MUF51545_topo";
            length 20.98244497m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132073_current_recorder";
            parent "KLE132073";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132073_current.csv";
        };

        object overhead_line
        {
            name "KLE132459";
            phases AN;
            from "MUF51563_topo";
            to "MUF51564_topo";
            length 7.022436187m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132459_current_recorder";
            parent "KLE132459";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132459_current.csv";
        };

        object overhead_line
        {
            name "KLE133002";
            phases AN;
            from "MUF202796_topo";
            to "MUF51688_topo";
            length 1.242958165m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE133002_current_recorder";
            parent "KLE133002";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133002_current.csv";
        };

        object overhead_line
        {
            name "KLE128868";
            phases AN;
            from "HAS31872_topo";
            to "MUF50705_topo";
            length 26.2825947m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128868_current_recorder";
            parent "KLE128868";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128868_current.csv";
        };

        object fuse
        {
            name "TEI160322";
            phases AN;
            from "PIN277423_topo";
            to "PIN277380_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE130091";
            phases AN;
            from "PIN278492_topo";
            to "MUF51094_topo";
            length 24.4417895m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130091_current_recorder";
            parent "KLE130091";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130091_current.csv";
        };

        object overhead_line
        {
            name "KLE469441";
            phases AN;
            from "PIN278607_topo";
            to "HAS99821_topo";
            length 26.6690486m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE469441_current_recorder";
            parent "KLE469441";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE469441_current.csv";
        };

        object overhead_line
        {
            name "KLE306265";
            phases AN;
            from "PIN278288_topo";
            to "MUF120648_topo";
            length 44.42863312m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE306265_current_recorder";
            parent "KLE306265";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE306265_current.csv";
        };

        object overhead_line
        {
            name "KLE306262";
            phases AN;
            from "HAS32251_topo";
            to "MUF120648_topo";
            length 55.20613659m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE306262_current_recorder";
            parent "KLE306262";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE306262_current.csv";
        };

        object overhead_line
        {
            name "KLE447402";
            phases AN;
            from "MUF201759_topo";
            to "MUF172314_topo";
            length 19.24302899m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE447402_current_recorder";
            parent "KLE447402";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447402_current.csv";
        };

        object overhead_line
        {
            name "KLE132799";
            phases AN;
            from "MUF51677_topo";
            to "MUF51676_topo";
            length 10.91980059m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132799_current_recorder";
            parent "KLE132799";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132799_current.csv";
        };

        object overhead_line
        {
            name "KLE131857";
            phases AN;
            from "MUF51124_topo";
            to "HAS116998_topo";
            length 9.789853216m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE131857_current_recorder";
            parent "KLE131857";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131857_current.csv";
        };

        object overhead_line
        {
            name "KLE132007";
            phases AN;
            from "MUF51564_topo";
            to "HAS32243_topo";
            length 17.4836651m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132007_current_recorder";
            parent "KLE132007";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132007_current.csv";
        };

        object overhead_line
        {
            name "KLE132741";
            phases AN;
            from "MUF51680_topo";
            to "HAS32261_topo";
            length 7.913542848m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE132741_current_recorder";
            parent "KLE132741";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132741_current.csv";
        };

        object overhead_line
        {
            name "KLE548137";
            phases AN;
            from "MUF51482_topo";
            to "MUF201756_topo";
            length 0.9995784111m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE548137_current_recorder";
            parent "KLE548137";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548137_current.csv";
        };

        object overhead_line
        {
            name "KLE128946";
            phases AN;
            from "MUF50705_topo";
            to "MUF50706_topo";
            length 15.69432276m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128946_current_recorder";
            parent "KLE128946";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128946_current.csv";
        };

        object overhead_line
        {
            name "KLE128948";
            phases AN;
            from "MUF50794_topo";
            to "MUF50793_topo";
            length 10.13005297m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE128948_current_recorder";
            parent "KLE128948";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128948_current.csv";
        };

        object overhead_line
        {
            name "KLE132013";
            phases AN;
            from "MUF51544_topo";
            to "HAS32240_topo";
            length 27.44997167m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132013_current_recorder";
            parent "KLE132013";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132013_current.csv";
        };

        object overhead_line
        {
            name "KLE130009";
            phases AN;
            from "HAS31933_topo";
            to "MUF51086_topo";
            length 29.3007892m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130009_current_recorder";
            parent "KLE130009";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130009_current.csv";
        };

        object overhead_line
        {
            name "KLE131696";
            phases AN;
            from "MUF51473_topo";
            to "MUF51474_topo";
            length 8.409458752m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131696_current_recorder";
            parent "KLE131696";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131696_current.csv";
        };

        object overhead_line
        {
            name "KLE619855";
            phases AN;
            from "MUF51459_topo";
            to "MUF223732_topo";
            length 0.6164782234m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE619855_current_recorder";
            parent "KLE619855";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE619855_current.csv";
        };

        object switch
        {
            name "TEI193285";
            phases AN;
            from "PIN345499_topo";
            to "ABG186871_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE132703";
            phases AN;
            from "MUF201758_topo";
            to "HAS32207_topo";
            length 9.934672203m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132703_current_recorder";
            parent "KLE132703";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132703_current.csv";
        };

        object overhead_line
        {
            name "KLE132070";
            phases AN;
            from "MUF51541_topo";
            to "MUF51540_topo";
            length 44.72132217m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132070_current_recorder";
            parent "KLE132070";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132070_current.csv";
        };

        object overhead_line
        {
            name "KLE132009";
            phases AN;
            from "HAS32244_topo";
            to "MUF51546_topo";
            length 16.31613755m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132009_current_recorder";
            parent "KLE132009";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132009_current.csv";
        };

        object overhead_line
        {
            name "KLE548129";
            phases AN;
            from "MUF51484_topo";
            to "MUF201759_topo";
            length 0.9993422837m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE548129_current_recorder";
            parent "KLE548129";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548129_current.csv";
        };

        object overhead_line
        {
            name "KLE132740";
            phases AN;
            from "MUF51681_topo";
            to "HAS32262_topo";
            length 13.22238174m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132740_current_recorder";
            parent "KLE132740";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132740_current.csv";
        };

        object fuse
        {
            name "TEI160907";
            phases AN;
            from "PIN278605_topo";
            to "ABG155170_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132017";
            phases AN;
            from "HAS32239_topo";
            to "MUF51542_topo";
            length 13.02022511m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132017_current_recorder";
            parent "KLE132017";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132017_current.csv";
        };

        object overhead_line
        {
            name "KLE130096";
            phases AN;
            from "MUF51012_topo";
            to "MUF51011_topo";
            length 0.6245518393m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE130096_current_recorder";
            parent "KLE130096";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130096_current.csv";
        };

        object overhead_line
        {
            name "KLE132714";
            phases AN;
            from "MUF51479_topo";
            to "MUF201755_topo";
            length 18.56804036m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132714_current_recorder";
            parent "KLE132714";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132714_current.csv";
        };

        object overhead_line
        {
            name "KLE129176";
            phases AN;
            from "MUF50868_topo";
            to "MUF50866_topo";
            length 20.12083759m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129176_current_recorder";
            parent "KLE129176";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129176_current.csv";
        };

        object fuse
        {
            name "TEI252754";
            phases AN;
            from "PIN469187_topo";
            to "ABG244537_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE131693";
            phases AN;
            from "MUF51526_topo";
            to "ABG155074_topo";
            length 9.413088895m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE131693_current_recorder";
            parent "KLE131693";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131693_current.csv";
        };

        object overhead_line
        {
            name "KLE132004";
            phases AN;
            from "HAS32245_topo";
            to "MUF51565_topo";
            length 22.29393275m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132004_current_recorder";
            parent "KLE132004";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132004_current.csv";
        };

        object overhead_line
        {
            name "KLE132713";
            phases AN;
            from "MUF51478_topo";
            to "MUF51479_topo";
            length 30.95646548m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132713_current_recorder";
            parent "KLE132713";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132713_current.csv";
        };

        object overhead_line
        {
            name "KLE548127";
            phases AN;
            from "MUF201756_topo";
            to "MUF201757_topo";
            length 18.08598816m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE548127_current_recorder";
            parent "KLE548127";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548127_current.csv";
        };

        object overhead_line
        {
            name "KLE132739";
            phases AN;
            from "MUF51681_topo";
            to "MUF51682_topo";
            length 12.61163822m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132739_current_recorder";
            parent "KLE132739";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132739_current.csv";
        };

        object overhead_line
        {
            name "KLE447420";
            phases AN;
            from "ABG155169_topo";
            to "MUF172946_topo";
            length 59.39266251m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE447420_current_recorder";
            parent "KLE447420";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447420_current.csv";
        };

        object overhead_line
        {
            name "KLE447408";
            phases AN;
            from "ABG155170_topo";
            to "MUF172313_topo";
            length 19.30073606m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE447408_current_recorder";
            parent "KLE447408";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447408_current.csv";
        };

        object overhead_line
        {
            name "KLE129180";
            phases AN;
            from "MUF50871_topo";
            to "MUF50870_topo";
            length 4.626287219m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129180_current_recorder";
            parent "KLE129180";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129180_current.csv";
        };

        object overhead_line
        {
            name "KLE615675";
            phases AN;
            from "ABG244506_topo";
            to "ABG244497_topo";
            length 243.8223829m;
            configuration "nis_el_cable_art_ART901_configuration";
        };

        object recorder
        {
            name "KLE615675_current_recorder";
            parent "KLE615675";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615675_current.csv";
        };

        object overhead_line
        {
            name "KLE129102";
            phases AN;
            from "HAS31903_topo";
            to "MUF50871_topo";
            length 10.30411398m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129102_current_recorder";
            parent "KLE129102";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129102_current.csv";
        };

        object overhead_line
        {
            name "KLE129700";
            phases AN;
            from "MUF51004_topo";
            to "MUF50980_topo";
            length 94.40275351m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE129700_current_recorder";
            parent "KLE129700";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129700_current.csv";
        };

        object overhead_line
        {
            name "KLE132063";
            phases AN;
            from "HAS32173_topo";
            to "MUF51541_topo";
            length 11.80973051m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132063_current_recorder";
            parent "KLE132063";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132063_current.csv";
        };

        object overhead_line
        {
            name "KLE129627";
            phases AN;
            from "HAS31938_topo";
            to "MUF51094_topo";
            length 9.347794329m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129627_current_recorder";
            parent "KLE129627";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129627_current.csv";
        };

        object fuse
        {
            name "TEI160754";
            phases AN;
            from "ABG155017_topo";
            to "PIN278264_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129558";
            phases AN;
            from "MUF51092_topo";
            to "MUF51090_topo";
            length 20.21767751m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE129558_current_recorder";
            parent "KLE129558";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129558_current.csv";
        };

        object overhead_line
        {
            name "KLE129708";
            phases AN;
            from "MUF51007_topo";
            to "MUF51005_topo";
            length 57.49730501m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE129708_current_recorder";
            parent "KLE129708";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129708_current.csv";
        };

        object fuse
        {
            name "TEI160337";
            phases AN;
            from "PIN277423_topo";
            to "PIN277410_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object fuse
        {
            name "TEI252755";
            phases AN;
            from "PIN469187_topo";
            to "ABG244538_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE133193";
            phases AN;
            from "MUF51781_topo";
            to "MUF51782_topo";
            length 0.2996865029m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE133193_current_recorder";
            parent "KLE133193";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133193_current.csv";
        };

        object overhead_line
        {
            name "KLE130007";
            phases AN;
            from "MUF51090_topo";
            to "MUF51088_topo";
            length 2.155116776m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130007_current_recorder";
            parent "KLE130007";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130007_current.csv";
        };

        object overhead_line
        {
            name "KLE129190";
            phases AN;
            from "MUF50867_topo";
            to "MUF50868_topo";
            length 8.407657905m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129190_current_recorder";
            parent "KLE129190";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129190_current.csv";
        };

        object overhead_line
        {
            name "KLE615673";
            phases AN;
            from "MUF222430_topo";
            to "ABG244516_topo";
            length 2.499401585m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE615673_current_recorder";
            parent "KLE615673";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615673_current.csv";
        };

        object fuse
        {
            name "TEI160320";
            phases AN;
            from "ABG154615_topo";
            to "PIN277423_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129096";
            phases AN;
            from "HAS31908_topo";
            to "MUF50967_topo";
            length 22.70288701m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129096_current_recorder";
            parent "KLE129096";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129096_current.csv";
        };

        object overhead_line
        {
            name "KLE132015";
            phases AN;
            from "MUF51543_topo";
            to "HAS33131_topo";
            length 16.47386718m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132015_current_recorder";
            parent "KLE132015";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132015_current.csv";
        };

        object overhead_line
        {
            name "KLE615653";
            phases AN;
            from "MUF222421_topo";
            to "ABG244493_topo";
            length 83.83319195m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615653_current_recorder";
            parent "KLE615653";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615653_current.csv";
        };

        object overhead_line
        {
            name "KLE131689";
            phases AN;
            from "MUF51124_topo";
            to "MUF188009_topo";
            length 12.49631869m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE131689_current_recorder";
            parent "KLE131689";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131689_current.csv";
        };

        object overhead_line
        {
            name "KLE133195";
            phases AN;
            from "PIN278414_topo";
            to "HAS32345_topo";
            length 17.12868981m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE133195_current_recorder";
            parent "KLE133195";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133195_current.csv";
        };

        object overhead_line
        {
            name "KLE132701";
            phases AN;
            from "MUF51476_topo";
            to "MUF51478_topo";
            length 30.43644666m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132701_current_recorder";
            parent "KLE132701";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132701_current.csv";
        };

        object overhead_line
        {
            name "KLE132737";
            phases AN;
            from "HAS32340_topo";
            to "MUF51683_topo";
            length 4.991232105m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132737_current_recorder";
            parent "KLE132737";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132737_current.csv";
        };

        object overhead_line
        {
            name "KLE236009";
            phases AN;
            from "MUF50978_topo";
            to "ABG154608_topo";
            length 35.24360933m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE236009_current_recorder";
            parent "KLE236009";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE236009_current.csv";
        };

        object overhead_line
        {
            name "KLE129108";
            phases AN;
            from "MUF50866_topo";
            to "MUF50865_topo";
            length 7.136480435m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129108_current_recorder";
            parent "KLE129108";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129108_current.csv";
        };

        object overhead_line
        {
            name "KLE129100";
            phases AN;
            from "MUF50968_topo";
            to "MUF50872_topo";
            length 9.007174187m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129100_current_recorder";
            parent "KLE129100";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129100_current.csv";
        };

        object overhead_line
        {
            name "KLE132796";
            phases AN;
            from "MUF51575_topo";
            to "MUF222099_topo";
            length 8.87853286m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132796_current_recorder";
            parent "KLE132796";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132796_current.csv";
        };

        object overhead_line
        {
            name "KLE235999";
            phases AN;
            from "PIN278399_topo";
            to "ABG154598_topo";
            length 441.7231281m;
            configuration "nis_el_one_cond_cable_art_ART261_configuration";
        };

        object recorder
        {
            name "KLE235999_current_recorder";
            parent "KLE235999";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE235999_current.csv";
        };

        object overhead_line
        {
            name "KLE132770";
            phases AN;
            from "MUF178144_topo";
            to "MUF51682_topo";
            length 2.580761128m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132770_current_recorder";
            parent "KLE132770";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132770_current.csv";
        };

        object overhead_line
        {
            name "KLE128835";
            phases AN;
            from "HAS117006_topo";
            to "MUF50795_topo";
            length 3.414257313m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128835_current_recorder";
            parent "KLE128835";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128835_current.csv";
        };

        object overhead_line
        {
            name "KLE615657";
            phases AN;
            from "ABG244538_topo";
            to "MUF222428_topo";
            length 90.87440188m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615657_current_recorder";
            parent "KLE615657";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615657_current.csv";
        };

        object switch
        {
            name "TEI160329";
            phases AN;
            from "PIN277414_topo";
            to "PIN277423_topo";
            status "CLOSED";
        };

        object fuse
        {
            name "TEI160910";
            phases AN;
            from "PIN278607_topo";
            to "PIN278605_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE344607";
            phases AN;
            from "MUF50889_topo";
            to "MUF132395_topo";
            length 62.55471847m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE344607_current_recorder";
            parent "KLE344607";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE344607_current.csv";
        };

        object overhead_line
        {
            name "KLE615654";
            phases AN;
            from "MUF222427_topo";
            to "PIN469167_topo";
            length 114.1915539m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE615654_current_recorder";
            parent "KLE615654";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615654_current.csv";
        };

        object overhead_line
        {
            name "KLE132066";
            phases AN;
            from "MUF51540_topo";
            to "MUF51539_topo";
            length 6.765027151m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132066_current_recorder";
            parent "KLE132066";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132066_current.csv";
        };

        object overhead_line
        {
            name "KLE133190";
            phases AN;
            from "MUF51688_topo";
            to "MUF51689_topo";
            length 5.43136539m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE133190_current_recorder";
            parent "KLE133190";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133190_current.csv";
        };

        object overhead_line
        {
            name "KLE129185";
            phases AN;
            from "MUF50967_topo";
            to "MUF50966_topo";
            length 20.56479808m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129185_current_recorder";
            parent "KLE129185";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129185_current.csv";
        };

        object overhead_line
        {
            name "KLE132708";
            phases AN;
            from "MUF51479_topo";
            to "HAS32222_topo";
            length 11.12260563m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132708_current_recorder";
            parent "KLE132708";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132708_current.csv";
        };

        object switch
        {
            name "TEI252716";
            phases AN;
            from "PIN469095_topo";
            to "PIN469114_topo";
            status "CLOSED";
        };

        object switch
        {
            name "TEI252707";
            phases AN;
            from "PIN469095_topo";
            to "ABG244497_topo";
            status "CLOSED";
        };

        object fuse
        {
            name "TEI160810";
            phases AN;
            from "PIN278400_topo";
            to "ABG155067_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129707";
            phases AN;
            from "MUF51005_topo";
            to "HAS31983_topo";
            length 18.64561338m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129707_current_recorder";
            parent "KLE129707";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129707_current.csv";
        };

        object overhead_line
        {
            name "KLE615665";
            phases AN;
            from "PIN469172_topo";
            to "MUF222420_topo";
            length 54.3788999m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE615665_current_recorder";
            parent "KLE615665";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615665_current.csv";
        };

        object overhead_line
        {
            name "KLE129191";
            phases AN;
            from "MUF50865_topo";
            to "HAS31897_topo";
            length 17.90016009m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129191_current_recorder";
            parent "KLE129191";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129191_current.csv";
        };

        object fuse
        {
            name "TEI160735";
            phases AN;
            from "PIN278253_topo";
            to "PIN278264_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE615634";
            phases AN;
            from "MUF222411_topo";
            to "ABG244505_topo";
            length 21.14681763m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615634_current_recorder";
            parent "KLE615634";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615634_current.csv";
        };

        object overhead_line
        {
            name "KLE129500";
            phases AN;
            from "HAS31876_topo";
            to "MUF50709_topo";
            length 69.79646053m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE129500_current_recorder";
            parent "KLE129500";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129500_current.csv";
        };

        object overhead_line
        {
            name "KLE128869";
            phases AN;
            from "MUF50706_topo";
            to "HAS31873_topo";
            length 6.829712817m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128869_current_recorder";
            parent "KLE128869";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128869_current.csv";
        };

        object overhead_line
        {
            name "KLE132005";
            phases AN;
            from "MUF51567_topo";
            to "HAS32246_topo";
            length 18.87070687m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132005_current_recorder";
            parent "KLE132005";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132005_current.csv";
        };

        object overhead_line
        {
            name "KLE132460";
            phases AN;
            from "MUF51564_topo";
            to "MUF51567_topo";
            length 11.87328137m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132460_current_recorder";
            parent "KLE132460";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132460_current.csv";
        };

        object fuse
        {
            name "TEI252730";
            phases AN;
            from "PIN469187_topo";
            to "PIN469142_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132738";
            phases AN;
            from "MUF51682_topo";
            to "HAS32264_topo";
            length 12.97250851m;
            configuration "nis_el_cable_art_ART1338_configuration";
        };

        object recorder
        {
            name "KLE132738_current_recorder";
            parent "KLE132738";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132738_current.csv";
        };

        object overhead_line
        {
            name "KLE131864";
            phases AN;
            from "MUF51474_topo";
            to "MUF51526_topo";
            length 13.70263992m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE131864_current_recorder";
            parent "KLE131864";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131864_current.csv";
        };

        object overhead_line
        {
            name "KLE130095";
            phases AN;
            from "MUF51086_topo";
            to "MUF51087_topo";
            length 15.05662428m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130095_current_recorder";
            parent "KLE130095";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130095_current.csv";
        };

        object overhead_line
        {
            name "KLE129098";
            phases AN;
            from "MUF50966_topo";
            to "HAS31906_topo";
            length 8.299184836m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129098_current_recorder";
            parent "KLE129098";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129098_current.csv";
        };

        object overhead_line
        {
            name "KLE447407";
            phases AN;
            from "MUF172954_topo";
            to "MUF51007_topo";
            length 28.10980314m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE447407_current_recorder";
            parent "KLE447407";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447407_current.csv";
        };

        object overhead_line
        {
            name "KLE132705";
            phases AN;
            from "MUF201754_topo";
            to "MUF51482_topo";
            length 1.000190482m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132705_current_recorder";
            parent "KLE132705";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132705_current.csv";
        };

        object overhead_line
        {
            name "KLE548139";
            phases AN;
            from "MUF51480_topo";
            to "MUF201754_topo";
            length 12.72501406m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE548139_current_recorder";
            parent "KLE548139";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548139_current.csv";
        };

        object fuse
        {
            name "TEI252745";
            phases AN;
            from "PIN469095_topo";
            to "PIN469172_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132067";
            phases AN;
            from "MUF51539_topo";
            to "HAS32171_topo";
            length 16.39243938m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132067_current_recorder";
            parent "KLE132067";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132067_current.csv";
        };

        object fuse
        {
            name "TEI160330";
            phases AN;
            from "PIN277423_topo";
            to "ABG154616_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132768";
            phases AN;
            from "MUF51682_topo";
            to "MUF51680_topo";
            length 30.40024136m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132768_current_recorder";
            parent "KLE132768";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132768_current.csv";
        };

        object overhead_line
        {
            name "KLE306266";
            phases AN;
            from "PIN278255_topo";
            to "ABG154615_topo";
            length 144.7708373m;
            configuration "nis_el_cable_art_ART1382_configuration";
        };

        object recorder
        {
            name "KLE306266_current_recorder";
            parent "KLE306266";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE306266_current.csv";
        };

        object overhead_line
        {
            name "KLE132731";
            phases AN;
            from "MUF201757_topo";
            to "MUF51484_topo";
            length 0.9990620601m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132731_current_recorder";
            parent "KLE132731";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132731_current.csv";
        };

        object overhead_line
        {
            name "KLE129697";
            phases AN;
            from "MUF50890_topo";
            to "MUF50978_topo";
            length 23.63420675m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE129697_current_recorder";
            parent "KLE129697";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129697_current.csv";
        };

        object overhead_line
        {
            name "KLE128834";
            phases AN;
            from "MUF50795_topo";
            to "MUF222420_topo";
            length 50.16232407m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE128834_current_recorder";
            parent "KLE128834";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128834_current.csv";
        };

        object overhead_line
        {
            name "KLE133188";
            phases AN;
            from "MUF51690_topo";
            to "HAS32343_topo";
            length 7.447685372m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE133188_current_recorder";
            parent "KLE133188";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133188_current.csv";
        };

        object overhead_line
        {
            name "KLE615655";
            phases AN;
            from "PIN469138_topo";
            to "PIN469114_topo";
            length 243.8223829m;
            configuration "nis_el_cable_art_ART901_configuration";
        };

        object recorder
        {
            name "KLE615655_current_recorder";
            parent "KLE615655";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615655_current.csv";
        };

        object overhead_line
        {
            name "KLE131859";
            phases AN;
            from "MUF51125_topo";
            to "MUF51124_topo";
            length 13.06507783m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE131859_current_recorder";
            parent "KLE131859";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131859_current.csv";
        };

        object overhead_line
        {
            name "KLE133187";
            phases AN;
            from "MUF51689_topo";
            to "HAS32342_topo";
            length 23.42456737m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE133187_current_recorder";
            parent "KLE133187";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133187_current.csv";
        };

        object fuse
        {
            name "TEI160822";
            phases AN;
            from "SAM22280_topo";
            to "ABG155084_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object fuse
        {
            name "TEI252705";
            phases AN;
            from "PIN469095_topo";
            to "ABG244505_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132715";
            phases AN;
            from "MUF51480_topo";
            to "HAS32226_topo";
            length 2.197404847m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132715_current_recorder";
            parent "KLE132715";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132715_current.csv";
        };

        object overhead_line
        {
            name "KLE236005";
            phases AN;
            from "PIN277392_topo";
            to "MUF51519_topo";
            length 161.6793682m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE236005_current_recorder";
            parent "KLE236005";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE236005_current.csv";
        };

        object overhead_line
        {
            name "KLE133191";
            phases AN;
            from "MUF51689_topo";
            to "MUF51690_topo";
            length 11.47616278m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE133191_current_recorder";
            parent "KLE133191";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133191_current.csv";
        };

        object overhead_line
        {
            name "KLE548128";
            phases AN;
            from "MUF51484_topo";
            to "MUF201758_topo";
            length 1.009609612m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE548128_current_recorder";
            parent "KLE548128";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE548128_current.csv";
        };

        object overhead_line
        {
            name "KLE130015";
            phases AN;
            from "MUF51521_topo";
            to "MUF51522_topo";
            length 4.931600475m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE130015_current_recorder";
            parent "KLE130015";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130015_current.csv";
        };

        object overhead_line
        {
            name "KLE129169";
            phases AN;
            from "HAS31896_topo";
            to "MUF50864_topo";
            length 18.8695112m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129169_current_recorder";
            parent "KLE129169";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129169_current.csv";
        };

        object overhead_line
        {
            name "KLE130008";
            phases AN;
            from "MUF51087_topo";
            to "HAS31934_topo";
            length 8.743230085m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE130008_current_recorder";
            parent "KLE130008";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130008_current.csv";
        };

        object switch
        {
            name "TEI252731";
            phases AN;
            from "ABG244521_topo";
            to "PIN469187_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE129704";
            phases AN;
            from "HAS32252_topo";
            to "MUF172946_topo";
            length 6.851390693m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129704_current_recorder";
            parent "KLE129704";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129704_current.csv";
        };

        object overhead_line
        {
            name "KLE129105";
            phases AN;
            from "MUF50867_topo";
            to "HAS31899_topo";
            length 12.50957409m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129105_current_recorder";
            parent "KLE129105";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129105_current.csv";
        };

        object overhead_line
        {
            name "KLE128870";
            phases AN;
            from "MUF52820_topo";
            to "HAS31874_topo";
            length 7.018888112m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128870_current_recorder";
            parent "KLE128870";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128870_current.csv";
        };

        object overhead_line
        {
            name "KLE132012";
            phases AN;
            from "HAS32241_topo";
            to "MUF51544_topo";
            length 22.36813528m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132012_current_recorder";
            parent "KLE132012";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132012_current.csv";
        };

        object overhead_line
        {
            name "KLE129104";
            phases AN;
            from "HAS31901_topo";
            to "MUF50869_topo";
            length 9.027161377m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129104_current_recorder";
            parent "KLE129104";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129104_current.csv";
        };

        object overhead_line
        {
            name "KLE132074";
            phases AN;
            from "MUF51546_topo";
            to "MUF51545_topo";
            length 29.98218845m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132074_current_recorder";
            parent "KLE132074";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132074_current.csv";
        };

        object fuse
        {
            name "TEI193289";
            phases AN;
            from "PIN345499_topo";
            to "ABG186865_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129048";
            phases AN;
            from "HAS31880_topo";
            to "MUF50969_topo";
            length 17.44888163m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129048_current_recorder";
            parent "KLE129048";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129048_current.csv";
        };

        object overhead_line
        {
            name "KLE506590";
            phases AN;
            from "HAS103086_topo";
            to "ABG186876_topo";
            length 81.06097968m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE506590_current_recorder";
            parent "KLE506590";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE506590_current.csv";
        };

        object overhead_line
        {
            name "KLE618112";
            phases AN;
            from "MUF222099_topo";
            to "MUF222100_topo";
            length 4.276876319m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE618112_current_recorder";
            parent "KLE618112";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE618112_current.csv";
        };

        object overhead_line
        {
            name "KLE129629";
            phases AN;
            from "HAS31936_topo";
            to "MUF51092_topo";
            length 13.52206925m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129629_current_recorder";
            parent "KLE129629";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129629_current.csv";
        };

        object fuse
        {
            name "TEI252756";
            phases AN;
            from "PIN469187_topo";
            to "PIN469188_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE343007";
            phases AN;
            from "MUF51676_topo";
            to "MUF131885_topo";
            length 29.78161866m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE343007_current_recorder";
            parent "KLE343007";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE343007_current.csv";
        };

        object overhead_line
        {
            name "KLE131695";
            phases AN;
            from "HAS32219_topo";
            to "MUF51474_topo";
            length 18.68892498m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131695_current_recorder";
            parent "KLE131695";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131695_current.csv";
        };

        object fuse
        {
            name "TEI193292";
            phases AN;
            from "ABG186876_topo";
            to "PIN345499_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object fuse
        {
            name "TEI160909";
            phases AN;
            from "PIN278605_topo";
            to "ABG155172_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE129173";
            phases AN;
            from "MUF50864_topo";
            to "MUF50863_topo";
            length 24.74139948m;
            configuration "nis_el_cable_art_ART1341_configuration";
        };

        object recorder
        {
            name "KLE129173_current_recorder";
            parent "KLE129173";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129173_current.csv";
        };

        object overhead_line
        {
            name "KLE129170";
            phases AN;
            from "MUF50863_topo";
            to "HAS31895_topo";
            length 17.38067111m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129170_current_recorder";
            parent "KLE129170";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129170_current.csv";
        };

        object overhead_line
        {
            name "KLE615651";
            phases AN;
            from "MUF222412_topo";
            to "PIN469170_topo";
            length 45.17089507m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE615651_current_recorder";
            parent "KLE615651";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615651_current.csv";
        };

        object overhead_line
        {
            name "KLE129631";
            phases AN;
            from "MUF51089_topo";
            to "MUF51090_topo";
            length 4.467086684m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129631_current_recorder";
            parent "KLE129631";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129631_current.csv";
        };

        object fuse
        {
            name "TEI252744";
            phases AN;
            from "PIN469095_topo";
            to "PIN469170_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE131861";
            phases AN;
            from "MUF51568_topo";
            to "MUF51569_topo";
            length 7.607983436m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131861_current_recorder";
            parent "KLE131861";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131861_current.csv";
        };

        object overhead_line
        {
            name "KLE129099";
            phases AN;
            from "MUF50873_topo";
            to "HAS31905_topo";
            length 27.30437846m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129099_current_recorder";
            parent "KLE129099";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129099_current.csv";
        };

        object overhead_line
        {
            name "KLE306264";
            phases AN;
            from "HAS71603_topo";
            to "ABG155017_topo";
            length 8.175551817m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE306264_current_recorder";
            parent "KLE306264";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE306264_current.csv";
        };

        object overhead_line
        {
            name "KLE129628";
            phases AN;
            from "MUF51093_topo";
            to "HAS31937_topo";
            length 18.8250387m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE129628_current_recorder";
            parent "KLE129628";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129628_current.csv";
        };

        object overhead_line
        {
            name "KLE447399";
            phases AN;
            from "MUF172954_topo";
            to "PIN278581_topo";
            length 26.98431263m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE447399_current_recorder";
            parent "KLE447399";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE447399_current.csv";
        };

        object overhead_line
        {
            name "KLE326324";
            phases AN;
            from "HAS74755_topo";
            to "PIN278253_topo";
            length 36.94582352m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE326324_current_recorder";
            parent "KLE326324";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE326324_current.csv";
        };

        object overhead_line
        {
            name "KLE128806";
            phases AN;
            from "MUF50710_topo";
            to "HAS31878_topo";
            length 5.129627969m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128806_current_recorder";
            parent "KLE128806";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128806_current.csv";
        };

        object overhead_line
        {
            name "KLE506573";
            phases AN;
            from "MUF188008_topo";
            to "ABG186865_topo";
            length 1.1412234m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE506573_current_recorder";
            parent "KLE506573";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE506573_current.csv";
        };

        object overhead_line
        {
            name "KLE132744";
            phases AN;
            from "HAS32258_topo";
            to "MUF51677_topo";
            length 14.49931667m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE132744_current_recorder";
            parent "KLE132744";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132744_current.csv";
        };

        object overhead_line
        {
            name "KLE130167";
            phases AN;
            from "MUF51519_topo";
            to "MUF51521_topo";
            length 5.919469993m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE130167_current_recorder";
            parent "KLE130167";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE130167_current.csv";
        };

        object overhead_line
        {
            name "KLE128873";
            phases AN;
            from "MUF222428_topo";
            to "HAS31778_topo";
            length 24.99977537m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128873_current_recorder";
            parent "KLE128873";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128873_current.csv";
        };

        object switch
        {
            name "TEI252721";
            phases AN;
            from "PIN469187_topo";
            to "ABG244523_topo";
            status "CLOSED";
        };

        object overhead_line
        {
            name "KLE131855";
            phases AN;
            from "HAS32248_topo";
            to "MUF51568_topo";
            length 28.18404794m;
            configuration "nis_el_cable_art_ART1345_configuration";
        };

        object recorder
        {
            name "KLE131855_current_recorder";
            parent "KLE131855";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131855_current.csv";
        };

        object fuse
        {
            name "TEI160332";
            phases AN;
            from "PIN277423_topo";
            to "ABG154608_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE236004";
            phases AN;
            from "MUF50889_topo";
            to "PIN277380_topo";
            length 56.95796294m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE236004_current_recorder";
            parent "KLE236004";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE236004_current.csv";
        };

        object overhead_line
        {
            name "KLE132988";
            phases AN;
            from "PIN278406_topo";
            to "MUF51683_topo";
            length 17.87738331m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132988_current_recorder";
            parent "KLE132988";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132988_current.csv";
        };

        object overhead_line
        {
            name "KLE133189";
            phases AN;
            from "MUF202540_topo";
            to "MUF51688_topo";
            length 4.570131132m;
            configuration "nis_el_cable_art_ART1346_configuration";
        };

        object recorder
        {
            name "KLE133189_current_recorder";
            parent "KLE133189";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE133189_current.csv";
        };

        object overhead_line
        {
            name "KLE132801";
            phases AN;
            from "MUF51679_topo";
            to "MUF51678_topo";
            length 11.8588966m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132801_current_recorder";
            parent "KLE132801";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132801_current.csv";
        };

        object overhead_line
        {
            name "KLE132735";
            phases AN;
            from "MUF51575_topo";
            to "MUF51561_topo";
            length 64.5592703m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132735_current_recorder";
            parent "KLE132735";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132735_current.csv";
        };

        object fuse
        {
            name "TEI160809";
            phases AN;
            from "PIN278400_topo";
            to "ABG155072_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE132800";
            phases AN;
            from "MUF51678_topo";
            to "MUF51677_topo";
            length 13.32235614m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE132800_current_recorder";
            parent "KLE132800";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132800_current.csv";
        };

        object overhead_line
        {
            name "KLE128947";
            phases AN;
            from "MUF50706_topo";
            to "MUF52820_topo";
            length 27.63062666m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128947_current_recorder";
            parent "KLE128947";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128947_current.csv";
        };

        object fuse
        {
            name "TEI252741";
            phases AN;
            from "PIN469095_topo";
            to "ABG244526_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE615595";
            phases AN;
            from "HAS31883_topo";
            to "MUF222422_topo";
            length 8.208837593m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE615595_current_recorder";
            parent "KLE615595";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE615595_current.csv";
        };

        object overhead_line
        {
            name "KLE132458";
            phases AN;
            from "MUF51546_topo";
            to "MUF51563_topo";
            length 19.52332702m;
            configuration "nis_el_cable_art_ART1340_configuration";
        };

        object recorder
        {
            name "KLE132458_current_recorder";
            parent "KLE132458";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132458_current.csv";
        };

        object overhead_line
        {
            name "KLE129097";
            phases AN;
            from "MUF50967_topo";
            to "HAS31907_topo";
            length 15.78825784m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129097_current_recorder";
            parent "KLE129097";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129097_current.csv";
        };

        object fuse
        {
            name "TEI160328";
            phases AN;
            from "PIN277423_topo";
            to "PIN277392_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object overhead_line
        {
            name "KLE131691";
            phases AN;
            from "MUF51569_topo";
            to "MUF51125_topo";
            length 30.75631025m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE131691_current_recorder";
            parent "KLE131691";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE131691_current.csv";
        };

        object overhead_line
        {
            name "KLE129423";
            phases AN;
            from "MUF122764_topo";
            to "MUF51519_topo";
            length 33.96476352m;
            configuration "nis_el_cable_art_ART1347_configuration";
        };

        object recorder
        {
            name "KLE129423_current_recorder";
            parent "KLE129423";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129423_current.csv";
        };

        object overhead_line
        {
            name "KLE132069";
            phases AN;
            from "HAS32172_topo";
            to "MUF51539_topo";
            length 19.02711247m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE132069_current_recorder";
            parent "KLE132069";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE132069_current.csv";
        };

        object overhead_line
        {
            name "KLE128805";
            phases AN;
            from "MUF50969_topo";
            to "MUF50711_topo";
            length 23.02519055m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE128805_current_recorder";
            parent "KLE128805";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE128805_current.csv";
        };

        object overhead_line
        {
            name "KLE129188";
            phases AN;
            from "HAS31877_topo";
            to "MUF50710_topo";
            length 31.4096578m;
            configuration "nis_el_cable_art_ART1339_configuration";
        };

        object recorder
        {
            name "KLE129188_current_recorder";
            parent "KLE129188";
            property current_in_A.real,current_in_A.imag;
            interval 5;
            file "output_data/KLE129188_current.csv";
        };

        object fuse
        {
            name "TEI252728";
            phases AN;
            from "PIN469187_topo";
            to "PIN469138_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object fuse
        {
            name "TEI160752";
            phases AN;
            from "PIN278264_topo";
            to "PIN278288_topo";
            status "CLOSED";
            mean_replacement_time 3600.0;
            current_limit 9999.0A;
        };

        object load
        {
            name "HAS32239_topo_pv_1";
            parent "HAS32239_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -8200.0+0.0j;
        }

        object load
        {
            name "HAS99822_topo_pv_1";
            parent "HAS99822_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -8200.0+0.0j;
        }

        object load
        {
            name "HAS31873_topo_pv_1";
            parent "HAS31873_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -17000.0+0.0j;
        }

        object load
        {
            name "HAS31883_topo_pv_1";
            parent "HAS31883_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -15000.0+0.0j;
        }

        object load
        {
            name "HAS32251_topo_pv_1";
            parent "HAS32251_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -29700.0+0.0j;
        }

        object load
        {
            name "HAS100290_topo_pv_1";
            parent "HAS100290_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -7000.0+0.0j;
        }

        object load
        {
            name "HAS32260_topo_pv_1";
            parent "HAS32260_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -2500.0+0.0j;
        }

        object load
        {
            name "HAS32259_topo_pv_1";
            parent "HAS32259_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -8000.0+0.0j;
        }

        object load
        {
            name "HAS117014_topo_pv_1";
            parent "HAS117014_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -30000.0+0.0j;
        }

        object load
        {
            name "HAS32262_topo_pv_1";
            parent "HAS32262_topo";
            phases AN;
            nominal_voltage 400.0V;
            load_class R;
            constant_power_A -3600.0+0.0j;
        }
